<!DOCTYPE html><html lang="ko"><head><script async src="https://www.googletagmanager.com/gtm.js?id=AW-950149804"></script><script>window.dataLayer = window.dataLayer || [];function gtag(){dataLayer.push(arguments);}gtag('js', new Date());</script><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>병원 음압격리병실 설치 기준 | 전실·차압(-2.5Pa)·환기 횟수 규정 | 원내케어</title><meta name="description" content="의료법 시행규칙 별표 3·4 및 보건복지부 고시에 따른 300병상 이상 종합병원 음압격리병실 설치 의무, 전실 인터록 도어, 병실 차압(-2.5 Pa 이하), 시간당 6회 이상 환기, 배기 HEPA 필터 및 퇴실 환경소독 기준을 총정리합니다."><link rel="canonical" href="https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-isolation-room-ventilation-and-facility-rules/"><meta property="og:url" content="https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-isolation-room-ventilation-and-facility-rules/"><meta property="og:image" content="https://www.wonnaecare.co.kr/assets/clinic-lobby-wonnae.png"><meta property="og:image:alt" content="원내케어 병원 환경관리 안내"><meta property="og:type" content="article"><meta property="og:site_name" content="원내케어(샤인크린환경)"><meta property="og:title" content="병원 음압격리병실 설치 기준 | 전실·차압(-2.5Pa)·환기 횟수 규정 | 원내케어"><meta property="og:description" content="의료법 시행규칙 별표 3·4 및 보건복지부 고시에 따른 300병상 이상 종합병원 음압격리병실 설치 의무, 전실 인터록 도어, 병실 차압(-2.5 Pa 이하), 시간당 6회 이상 환기, 배기 HEPA 필터 및 퇴실 환경소독 기준을 총정리합니다."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Plus+Jakarta+Sans:wght@400;500;600;700&display=swap" rel="stylesheet"><link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/orioncactus/pretendard@v1.3.9/dist/web/static/pretendard-dynamic-subset.min.css"><link rel="stylesheet" href="../../../design-tokens.css"><link rel="stylesheet" href="../../../styles.css?v=a653d1848458"><link rel="stylesheet" href="../../../info.css"><link rel="stylesheet" href="../../../law.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","@id":"https://www.wonnaecare.co.kr/#organization","name":"원내케어","url":"https://www.wonnaecare.co.kr/"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"홈","item":"https://www.wonnaecare.co.kr/"},{"@type":"ListItem","position":2,"name":"청소 정보","item":"https://www.wonnaecare.co.kr/guide/"},{"@type":"ListItem","position":3,"name":"환경관리 법령·지침","item":"https://www.wonnaecare.co.kr/hospital-law/"},{"@type":"ListItem","position":4,"name":"의료기관 음압격리병실 설치 기준과 전실, 차압·환기 횟수 및 병상 확보 규정 총정리","item":"https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-isolation-room-ventilation-and-facility-rules/"}]},{"@type":"Article","headline":"의료기관 음압격리병실 설치 기준과 전실, 차압·환기 횟수 및 병상 확보 규정 총정리","description":"의료법 시행규칙 별표 3·4 및 보건복지부 고시에 따른 300병상 이상 종합병원 음압격리병실 설치 의무, 전실 인터록 도어, 병실 차압(-2.5 Pa 이하), 시간당 6회 이상 환기, 배기 HEPA 필터 및 퇴실 환경소독 기준을 총정리합니다.","inLanguage":"ko-KR","articleSection":"환경관리 법령·지침","mainEntityOfPage":"https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-isolation-room-ventilation-and-facility-rules/","url":"https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-isolation-room-ventilation-and-facility-rules/","author":{"@type":"Organization","name":"원내케어 환경관리팀","url":"https://www.wonnaecare.co.kr/hospital-law/"},"publisher":{"@id":"https://www.wonnaecare.co.kr/#organization"},"datePublished":"2026-11-19T00:00:00+09:00","dateModified":"2026-11-19T00:00:00+09:00","citation":["https://www.law.go.kr/법령/의료법시행규칙","https://www.law.go.kr/행정규칙/음압격리병실설치및운영에관한고시","https://www.kdca.go.kr/"]}]}</script><link rel="icon" href="../../../assets/brand/favicon.svg" type="image/svg+xml"></head><body class="content-page info-page law-page"><a class="skip-link" href="#main">본문으로 바로가기</a>
<header class="site-header"><div class="header-inner"><a href="../../../" aria-label="원내케어 홈"><span class="brand-wordmark" role="img" aria-label="원내케어 WONNAE CARE"><img class="wordmark-image" src="../../../assets/brand/wonnae-care.svg" alt="" aria-hidden="true" width="574" height="117"></span></a><nav class="desktop-nav" aria-label="주요 메뉴"><details class="nav-group"><summary><span class="brand-accent">원내케어</span> 소개</summary><div class="nav-dropdown"><a href="../../../p2-why-specialist.html#strengths">운영 강점</a><a href="../../../p2-why-specialist.html#quality">품질관리</a><a href="../../../p3-our-work.html#clients">병원청소 실적</a><a href="../../../p3-our-work.html#work-records">병원청소 작업사례</a></div></details><details class="nav-group"><summary>병원청소</summary><div class="nav-dropdown"><a href="../../../p1-hospital-regular-cleaning.html">서비스 제공 범위</a><a href="../../../service/hospital-regular-cleaning.html">병원 정기청소</a><a href="../../../service/area-detail-cleaning.html">공간별 세부 집중청소</a><a href="../../../service/hospital-deep-cleaning.html">병원 대청소</a></div></details><details class="nav-group"><summary>진료과별 청소</summary><div class="nav-dropdown"><a href="../../../clinic/dermatology.html">피부과 청소</a><a href="../../../clinic/plastic-surgery.html">성형외과 청소</a><a href="../../../clinic/dentistry.html">치과 청소</a><a href="../../../clinic/obstetrics-gynecology.html">산부인과 청소</a><a href="../../../clinic/korean-medicine.html">한의원 청소</a></div></details><details class="nav-group"><summary>지역별 청소</summary><div class="nav-dropdown"><a href="../../../area/gangnam.html">강남구 병원청소</a><a href="../../../area/seocho.html">서초구 병원청소</a><a href="../../../area/songpa.html">송파구 병원청소</a><a href="../../../area/gangdong.html">강동구 병원청소</a></div></details><details class="nav-group"><summary>청소 정보</summary><div class="nav-dropdown"><a href="../../../p4-change-guide.html">업체교체</a><a href="../../../guide/cost.html">청소비용</a><a href="../../../guide/faq.html">자주 묻는 질문</a><a href="../../../info/">병원청소 관리정보</a><a href="../../../hospital-law/">환경관리 법령·지침</a></div></details><a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a></nav><div class="header-actions"><a class="header-home" href="../../../" aria-label="홈으로 이동"><svg width="22" height="22" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="m3 10 9-7 9 7v10a1 1 0 0 1-1 1h-5v-7H9v7H4a1 1 0 0 1-1-1Z"></path></svg></a><a class="header-estimate" data-path="p5-estimate" href="../../../p5-estimate.html">무료 견적 요청</a><button class="menu-toggle" type="button" aria-label="메뉴 열기" aria-expanded="false" aria-controls="mobile-nav"><span></span><span></span><span></span></button></div></div><nav id="mobile-nav" class="mobile-nav" aria-label="모바일 메뉴" hidden=""><details class="nav-group"><summary><span class="brand-accent">원내케어</span> 소개</summary><div class="nav-dropdown"><a href="../../../p2-why-specialist.html#strengths">운영 강점</a><a href="../../../p2-why-specialist.html#quality">품질관리</a><a href="../../../p3-our-work.html#clients">병원청소 실적</a><a href="../../../p3-our-work.html#work-records">병원청소 작업사례</a></div></details><details class="nav-group"><summary>병원청소</summary><div class="nav-dropdown"><a href="../../../p1-hospital-regular-cleaning.html">서비스 제공 범위</a><a href="../../../service/hospital-regular-cleaning.html">병원 정기청소</a><a href="../../../service/area-detail-cleaning.html">공간별 세부 집중청소</a><a href="../../../service/hospital-deep-cleaning.html">병원 대청소</a></div></details><details class="nav-group"><summary>진료과별 청소</summary><div class="nav-dropdown"><a href="../../../clinic/dermatology.html">피부과 청소</a><a href="../../../clinic/plastic-surgery.html">성형외과 청소</a><a href="../../../clinic/dentistry.html">치과 청소</a><a href="../../../clinic/obstetrics-gynecology.html">산부인과 청소</a><a href="../../../clinic/korean-medicine.html">한의원 청소</a></div></details><details class="nav-group"><summary>지역별 청소</summary><div class="nav-dropdown"><a href="../../../area/gangnam.html">강남구 병원청소</a><a href="../../../area/seocho.html">서초구 병원청소</a><a href="../../../area/songpa.html">송파구 병원청소</a><a href="../../../area/gangdong.html">강동구 병원청소</a></div></details><details class="nav-group"><summary>청소 정보</summary><div class="nav-dropdown"><a href="../../../p4-change-guide.html">업체교체</a><a href="../../../guide/cost.html">청소비용</a><a href="../../../guide/faq.html">자주 묻는 질문</a><a href="../../../info/">병원청소 관리정보</a><a href="../../../hospital-law/">환경관리 법령·지침</a></div></details><a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a></nav></header><main id="main"><div class="content-container info-container"><nav class="breadcrumbs law-breadcrumbs" aria-label="현재 위치"><a href="../../../">홈</a><span aria-hidden="true">/</span><a href="../../../guide/">청소 정보</a><span aria-hidden="true">/</span><a href="../../../hospital-law/">환경관리 법령·지침</a><span aria-hidden="true">/</span><span aria-current="page">의료기관 음압격리병실 설치 기준과 전실, 차압·환기 횟수 및 병상 확보 규정 총정리</span></nav><article class="info-article law-article"><header class="info-article-header"><div class="info-tags"><span>의료시설·위생 기준</span><span>법적 의무</span></div><h1>의료기관 음압격리병실 설치 기준과 전실, 차압·환기 횟수 및 병상 확보 규정 총정리</h1><p class="law-checked-date">법령 확인 기준일 <time datetime="2026-11-19">2026-11-19</time></p></header><aside class="law-answer" aria-label="짧은 답변"><p class="law-kicker">짧은 답변</p><p>의료법 시행규칙 제34조 [별표 3] 및 [별표 4]에 따라 300병상 이상 종합병원은 300병상을 기준으로 100병상을 초과할 때마다 1개 이상의 음압격리병실을 의무적으로 설치해야 하며, 중환자실에도 10병상당 1개 이상의 격리병실(최소 1개 음압격리병실)을 확보해야 합니다. 음압격리병실은 전실(Anteroom)을 두어 출입문 인터록 구조를 갖추어야 하고, 병실 기압은 전실 및 복도 대비 -2.5 Pa(-0.255 mmAq) 이상의 음압을 상시 유지해야 합니다. 또한 시간당 6회 이상의 환기 횟수와 배기 HEPA 필터를 갖추어야 하며, 격리병실 청소 시에는 전용 청소도구를 분리하고 퇴실 후 1,000 ppm 락스 희석액으로 환경 표면 소독을 완료해야 합니다.</p></aside><nav class="law-toc" aria-label="이 글의 목차"><p>이 글에서 확인할 내용</p><ol><li><a href="#section-1">1. 의료기관 종별 격리병실 및 음압격리병실 법적 설치 의무 기준</a></li><li><a href="#section-2">2. 음압격리병실의 시설 규격과 전실(Anteroom) 인터록 요건</a></li><li><a href="#section-3">3. 차압 기준(-2.5 Pa)과 공조 환기 횟수 및 배기 HEPA 필터 규격</a></li><li><a href="#section-4">4. 격리병실 전용 청소 도구 분리와 퇴실 소독(Terminal Cleaning) 수칙</a></li><li><a href="#section-5">5. 격리실 폐기물 배출 및 법적 위반 시 행정처분 기준</a></li><li><a href="#section-6">헷갈리는 실무 사례와 현장 대응 가이드</a></li><li><a href="#sources">근거 원문</a></li></ol></nav><div class="info-prose"><p>결핵, 홍역, 수두 등 공기매개 감염병이나 사스, 메르스, 코로나19와 같은 신종 호흡기 감염병 환자가 입원할 경우, 병실 내부의 오염된 공기가 복도나 일반 병실로 확산되는 것을 차단하는 핵심 시설이 바로 <strong>음압격리병실(Negative Pressure Airborne Infection Isolation Room)입니다.</strong></p>
<p>과거에는 감염병 전담 국가지정 입원치료병상 위주로 운영되었으나, 메르스 사태 이후 개정된 <strong>의료법 시행규칙</strong>에 따라 일정 규모 이상의 종합병원 및 중환자실에 법적 설치가 강제되었습니다.</p>
<p>보건복지부 고시 및 의료법 시행규칙 [별표 3]과 [별표 4]를 바탕으로 음압격리병실의 의무 설치 병상 기준, 전실과 차압 요건, 환기 공조 설비 규격, 격리병실 전용 청소 및 퇴실 소독 지침을 상세히 정리합니다.</p>
<hr>
<h2 id="section-1">1. 의료기관 종별 격리병실 및 음압격리병실 법적 설치 의무 기준</h2>
<p>의료법 시행규칙 제34조 [별표 3]에 따르면 의료기관은 개설 허가 병상 수와 시설 규모에 따라 일정 수 이상의 일반격리병실 및 음압격리병실을 의무적으로 설치해야 합니다.</p>
<h3>의료기관 종별 격리병상 설치 기준 비교</h3>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th align="left">의료기관 구분</th>
<th align="left">법적 격리시설 확보 기준</th>
<th align="left">세부 요건 및 음압 설치 의무</th>
<th align="left">관련 법령 조항</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>300병상 이상 종합병원</strong></td>
<td align="left"><strong>100병상당 1개 이상 음압격리병실</strong></td>
<td align="left">300병상 기준 1개 + 100병상 초과마다 1개 추가 (전실 완비 음압실 필수)</td>
<td align="left">시행규칙 별표 3 제2호 라목</td>
</tr>
<tr>
<td align="left"><strong>300병상 미만 종합병원</strong></td>
<td align="left"><strong>1개 이상의 격리병실</strong></td>
<td align="left">감염병 의심 환자 격리를 위한 1인실 확보 (음압 권장, 일반격리 허용)</td>
<td align="left">시행규칙 별표 3 제2호 라목</td>
</tr>
<tr>
<td align="left"><strong>병원급 의료기관 (100병상 이상)</strong></td>
<td align="left"><strong>1개 이상의 격리실</strong></td>
<td align="left">호흡기 감염병 환자 발생 시 즉시 전원 또는 격리 가능한 공간 확보</td>
<td align="left">시행규칙 별표 3 제1호 및 제2호</td>
</tr>
<tr>
<td align="left"><strong>종합병원 중환자실 (ICU)</strong></td>
<td align="left"><strong>병상 10개당 1개 이상 격리병실</strong></td>
<td align="left">300병상 이상 종합병원 중환자실은 격리실 중 <strong>최소 1개 이상 음압격리실</strong> 필수</td>
<td align="left">시행규칙 별표 4 제2호 카목</td>
</tr>
<tr>
<td align="left"><strong>요양병원</strong></td>
<td align="left"><strong>격리병실 1개 이상 (선택/권고)</strong></td>
<td align="left">감염성 질환자(옴, CRE, 결핵 등) 격리를 위한 1인실 확보 권고</td>
<td align="left">요양병원 감염예방 지침</td>
</tr>
</tbody></table></div>
<p>예를 들어 <strong>500병상 규모의 종합병원</strong>이라면 기본 300병상 1개에 100병상 초과분(200병상)에 대해 2개가 추가되어 <strong>최소 3개 이상의 음압격리병실</strong>을 의무적으로 구축해야 합니다.</p>
<p>중환자실 및 병원급 시설의 전반적인 법정 위생 기준은 <a href="../../../hospital-law/facilities/medical-clinic-facility-standards-and-hygiene-rules/">의료기관 시설 기준과 위생 관리 의무 규칙</a>에서 함께 확인할 수 있습니다.</p>
<hr>
<h2 id="section-2">2. 음압격리병실의 시설 규격과 전실(Anteroom) 인터록 요건</h2>
<p>의료법 시행규칙 [별표 4] 제1호 바목 및 보건복지부 고시에 따른 음압격리병실의 건축 및 공간 설계 기준은 다음과 같습니다.</p>
<h3>병실 면적 및 전실 설치 요건</h3>
<ol>
<li><strong>병실 전용 면적:</strong><ul>
<li><strong>1인실 기준:</strong> 병실 면적은 <strong>15㎡ 이상</strong>이어야 합니다 (단, 화장실 및 전실 면적은 제외한 순수 병실 내부 면적 기준).</li>
<li><strong>다인실 기준:</strong> 환자 1인당 <strong>10㎡ 이상</strong>의 전용 면적을 확보해야 합니다.</li>
</ul>
</li>
<li><strong>전실(Anteroom) 완비:</strong><ul>
<li>일반 복도와 음압병실 사이에 반드시 완충 공간인 <strong>기밀 전실</strong>을 설치해야 합니다.</li>
<li>전실은 의료진이 개인보호구(레벨 D 방호복, N95 마스크, 장갑 등)를 착탈하고, 손 위생 및 장비 소독을 수행하는 구역입니다.</li>
</ul>
</li>
<li><strong>출입문 인터록(Interlock) 연동:</strong><ul>
<li>복도에서 전실로 들어가는 문과 전실에서 병실로 들어가는 문은 <strong>동시에 열리지 않는 상호 연동(Interlock) 구조</strong>여야 합니다.</li>
<li>두 문이 한 번에 열릴 경우 병실 내부의 오염된 공기가 복도로 순간 역류하는 것을 방지하기 위함입니다.</li>
</ul>
</li>
<li><strong>전용 화장실 및 샤워 설비:</strong><ul>
<li>음압병실 내부에는 환자가 병실 밖으로 나가지 않고 사용할 수 있는 전용 화장실과 세면실이 반드시 구비되어야 합니다.</li>
<li>화장실 배수관에는 트랩(Trap) 봉수 파괴 방지 장치를 설치하여 배수 배관을 통한 에어로졸 역류를 차단해야 합니다.</li>
</ul>
</li>
</ol>
<hr>
<h2 id="section-3">3. 차압 기준(-2.5 Pa)과 공조 환기 횟수 및 배기 HEPA 필터 규격</h2>
<p>음압(Negative Pressure) 원리는 병실 내부의 기압을 인접 구역보다 낮게 만들어, 문이 열리더라도 공기가 항상 <strong>&quot;외부 복도 → 전실 → 음압병실&quot;</strong> 방향으로만 흐르게 하여 바이러스의 외부 유출을 원천 봉쇄하는 기술입니다.</p>
<h3>음압격리병실 공조 및 환기 법적 기준</h3>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th align="left">공조 항목</th>
<th align="left">법적 기준치</th>
<th align="left">세부 기술 규격 및 운영 요령</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>차압 유지 (병실 ↔ 전실)</strong></td>
<td align="left"><strong>-2.5 Pa 이하 유지</strong></td>
<td align="left">병실이 전실보다 최소 -2.5 Pa(-0.255 mmAq) 이상 음압 상태를 유지해야 함</td>
</tr>
<tr>
<td align="left"><strong>차압 유지 (전실 ↔ 복도)</strong></td>
<td align="left"><strong>-2.5 Pa 이하 유지</strong></td>
<td align="left">전실이 외부 복도보다 최소 -2.5 Pa 이상 낮아야 함 (복도 0 Pa 기준 시 병실 약 -5.0 Pa)</td>
</tr>
<tr>
<td align="left"><strong>시간당 환기 횟수 (ACH)</strong></td>
<td align="left"><strong>시간당 6회 이상</strong></td>
<td align="left">신축 시설의 경우 질병관리청 기준 시간당 12회(12 ACH) 이상 공기 교체 권장</td>
</tr>
<tr>
<td align="left"><strong>배기 필터 규격</strong></td>
<td align="left"><strong>HEPA 필터 필수</strong></td>
<td align="left">0.3㎛ 크기의 미립자를 99.97% 이상 제거하는 HEPA 필터를 거쳐 100% 옥외 배기</td>
</tr>
<tr>
<td align="left"><strong>기밀 백드래프트 댐퍼</strong></td>
<td align="left"><strong>역류 방지 댐퍼 완비</strong></td>
<td align="left">정전이나 공조기 정지 시 배기 덕트를 통해 공기가 역류하지 않도록 기밀 차단</td>
</tr>
<tr>
<td align="left"><strong>차압 감시 및 알람</strong></td>
<td align="left"><strong>디지털 차압계 부착</strong></td>
<td align="left">병실 외부 벽면에 차압 상태를 실시간 표시하고 차압 상실 시 시각·청각 알람 작동</td>
</tr>
</tbody></table></div>
<h3>공기 순환 및 기류 제어 원칙</h3>
<ul>
<li><strong>100% 외기 급기 및 전량 배기:</strong> 음압병실에서 배출된 공기는 다른 일반 병실이나 복도의 공조 시스템으로 재순환되어서는 안 되며, 전량 단독 배기 덕트와 HEPA 필터를 거쳐 옥외 안전한 높이로 방출되어야 합니다.</li>
<li><strong>기류 흐름 제어:</strong> 깨끗한 공기는 천장 상부(의료진 접근 구역)에서 급기되고, 오염된 공기는 환자 침대 하부 뒤쪽의 배기구를 통해 흡입 배출되도록 상하 기류(Laminar flow)를 유도합니다.</li>
</ul>
<p>양압과 HEPA 필터 환기를 다루는 수술실 공조 기준은 <a href="../../../hospital-law/facilities/hospital-operating-room-facility-and-ventilation-standards/">병원 수술실 시설 기준과 공조·HEPA 필터 및 양압 환기 규칙</a>에서 비교해 볼 수 있습니다.</p>
<hr>
<h2 id="section-4">4. 격리병실 전용 청소 도구 분리와 퇴실 소독(Terminal Cleaning) 수칙</h2>
<p>음압격리병실은 중증 호흡기 감염병이나 다제내성균(VRE, CRE, MRSA) 환자가 머무는 초고위험 구역입니다. 환경 관리가 부실하면 청소 인력의 감염뿐 아니라 청소 도구를 통한 원내 집단 감염으로 직결됩니다.</p>
<h3>격리병실 청소 및 소독 핵심 원칙</h3>
<ol>
<li><strong>청소 도구의 전용화 및 구역 분리:</strong><ul>
<li>음압격리병실에서 사용하는 걸레, 대걸레 자루, 양동이, 스퀴지는 <strong>반드시 격리실 전용 도구로 지정</strong>하여 일반 병실과 엄격히 분리 보관해야 합니다.</li>
<li>가능하면 세탁하여 재사용하는 걸레 대신 <strong>1회용 마이크로화이버 청소포</strong>를 사용하여 청소 후 즉시 격리의료폐기물로 폐기합니다.</li>
</ul>
</li>
<li><strong>개인보호구 착용 및 탈착 절차:</strong><ul>
<li>청소원은 전실에서 N95 동급 이상 마스크, 일회용 방수 가운(또는 레벨 D 방호복), 장갑(이중 착용 권장), 고글 또는 안면보호구를 완벽히 착용한 후 병실에 진입합니다.</li>
<li>청소가 끝난 후 오염된 개인보호구는 전실 내 비치된 전용 폐기물 용기에 벗어 넣고, 손 위생을 실시한 후 일반 구역으로 퇴실합니다.</li>
</ul>
</li>
<li><strong>접촉 환경표면 찰과 소독 (Wiping):</strong><ul>
<li>분무 소독은 에어로졸을 형성하여 병원균을 공기 중에 비산시키므로 절대 금지하며, 소독제를 적신 청소포로 표면을 힘주어 문질러 닦는 찰과법을 적용합니다.</li>
<li>침대 난간, 호출벨, 수액걸이, 문손잡이, 스위치, 모니터 버튼 등 고빈도 접촉 표면을 우선적으로 소독합니다.</li>
</ul>
</li>
</ol>
<h3>환자 퇴실 소독 (Terminal Cleaning) 표준 절차</h3>
<p>환자가 퇴원하거나 전원하여 병실을 비웠을 때는 일반 일상 청소보다 훨씬 강도 높은 <strong>퇴실 소독</strong>을 실시해야 합니다.</p>
<ul>
<li><strong>환기 대기 시간:</strong> 환자가 퇴실한 후 공조기를 최대로 가동하여 최소 30분에서 1시간 이상 공기를 완전히 치환한 후 청소 인력이 진입합니다 (시간당 12회 환기 시 30분이면 공기 중 오염물질의 99.9% 치환).</li>
<li><strong>소독제 희석 농도:</strong> 유효염소 농도 <strong>1,000 ppm 이상의 차아염소산나트륨 희석액</strong> 또는 환경부 승인 살균소독제를 사용하여 천장, 벽면, 바닥, 화장실 변기까지 전체 표면을 닦아냅니다.</li>
<li><strong>접촉 시간 엄수:</strong> 소독액을 표면에 도포한 후 자연 건조되도록 최소 <strong>10분 이상의 접촉 시간</strong>을 유지합니다.</li>
</ul>
<p>병원 환경표면의 표준 소독 방법과 소독제 농도 계산법은 <a href="../../../hospital-law/infection-control/hospital-disinfectant-dilution-and-spraying-prohibition-rules/">병원 환경표면 소독제 적정 희석 농도와 분무 소독 금지 규칙</a>과 <a href="../../../hospital-law/infection-control/environmental-surface-cleaning-disinfection-rules/">환경표면 청소 소독 권고와 법적 의무 총정리</a>를 참고하시기 바랍니다.</p>
<hr>
<h2 id="section-5">5. 격리실 폐기물 배출 및 법적 위반 시 행정처분 기준</h2>
<p>음압격리병실에서 배출되는 모든 폐기물은 일반 쓰레기로 나갈 수 없으며, 가장 위험성이 높은 <strong>격리의료폐기물</strong>로 처리됩니다.</p>
<h3>격리의료폐기물 배출 요건</h3>
<ul>
<li><strong>붉은색 도형 전용용기:</strong> 병실 내부에서 즉시 <strong>붉은색 표지가 인쇄된 합성수지류 전용용기</strong>에 투입해야 합니다.</li>
<li><strong>2중 밀폐 포장:</strong> 배출 시 비닐봉투를 결찰하고 용기 뚜껑을 딸깍 소리가 나도록 완전히 닫아 밀폐한 후, 용기 외부 표면을 소독제로 닦아 전실로 반출합니다.</li>
<li><strong>법정 보관기간 7일 엄수:</strong> 일반 의료폐기물(15일)과 달리 격리의료폐기물은 사업장 내 <strong>보관기간이 최대 7일</strong>로 엄격히 제한됩니다. 부패성 조직물류 성상이 포함된 경우 4℃ 이하 전용 냉장고에 보관해야 합니다.</li>
</ul>
<p>의료폐기물 분리 기준과 보관 규정은 <a href="../../../hospital-law/medical-waste/medical-waste-separation-and-mixing-rules/">의료폐기물 분리배출 기준과 전용용기 사용 규칙</a> 및 <a href="../../../hospital-law/medical-waste/medical-waste-refrigerated-storage-rules/">의료폐기물 전용 냉장시설 설치 기준과 4℃ 이하 보관 규칙</a>에서 상세히 다루고 있습니다.</p>
<h3>의료법상 시설 기준 위반 행정처분</h3>
<p>의료기관이 법정 음압격리병실을 확보하지 않거나 차압·전실 등 필수 시설 기준을 갖추지 않은 경우 다음의 행정처분을 받게 됩니다.</p>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th align="left">위반 사항</th>
<th align="left">1차 위반 처분</th>
<th align="left">2차 위반 처분</th>
<th align="left">3차 이상 위반</th>
<th align="left">관련 법령 조항</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>시설기준 미달</strong> (음압병실 미확보, 규격 미달)</td>
<td align="left"><strong>시정명령</strong> (기한 내 개선 요구)</td>
<td align="left"><strong>업무정지 15일</strong></td>
<td align="left"><strong>업무정지 1개월 - 3개월</strong> 또는 개설허가 취소</td>
<td align="left">의료법 제63조, 제64조</td>
</tr>
<tr>
<td align="left"><strong>시정명령 불이행</strong></td>
<td align="left"><strong>의료업 정지 처분</strong></td>
<td align="left"><strong>개설허가 취소</strong></td>
<td align="left"><strong>형사 고발</strong> (500만 원 이하 벌금)</td>
<td align="left">의료법 제64조, 제90조</td>
</tr>
<tr>
<td align="left"><strong>감염관리 기준 미준수</strong> (소독 부실, 도구 혼용)</td>
<td align="left"><strong>시정명령</strong></td>
<td align="left"><strong>업무정지 15일</strong></td>
<td align="left"><strong>업무정지 1개월</strong></td>
<td align="left">의료법 제47조, 제63조</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="section-6">헷갈리는 실무 사례와 현장 대응 가이드</h2>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th align="left">번호</th>
<th align="left">실무 질문</th>
<th align="left">법적 기준 및 현장 대응 요령</th>
</tr>
</thead>
<tbody><tr>
<td align="left"><strong>Q1</strong></td>
<td align="left">일반 병실에 이동형 음압기를 설치하면 법적 음압격리병실로 인정받을 수 있나요?</td>
<td align="left"><strong>원칙적으로 인정되지 않습니다.</strong> 의료법상 음압격리병실은 완충 공간인 &#39;전실(Anteroom)&#39;, 출입문 인터록 구조, 고정식 급배기 공조 덕트 및 상시 차압 모니터링 시스템을 갖추어야 합니다. 이동형 음압기는 감염병 위기 시 한시적 비상 조치로는 허용될 수 있으나, 정규 시설 기준상의 음압격리병실로는 인정받지 못합니다.</td>
</tr>
<tr>
<td align="left"><strong>Q2</strong></td>
<td align="left">음압격리병실의 문을 열어두면 안 되나요?</td>
<td align="left"><strong>절대 안 됩니다.</strong> 전실과 병실의 문이 열리면 공기 저항이 사라져 -2.5 Pa의 차압이 즉시 상실되고 경보 알람이 울립니다. 환자 출입, 의료진 진입, 식사 배식 시에도 반드시 한쪽 문이 완전히 닫힌 것을 확인한 후 다른 쪽 문을 여는 인터록 원칙을 준수해야 합니다.</td>
</tr>
<tr>
<td align="left"><strong>Q3</strong></td>
<td align="left">격리병실 청소 시 일반 소독제(소독용 에탄올 등)를 사용해도 되나요?</td>
<td align="left"><strong>격리병실 환경 소독에는 에탄올 대신 차아염소산나트륨(락스 1,000 ppm) 또는 환경부 승인 전문 살균제를 사용해야 합니다.</strong> 에탄올은 휘발성이 강해 접촉 시간(Contact time) 유지가 어렵고 아포나 일부 비피막 바이러스에 효과가 제한적입니다. 염소계 소독액을 적신 청소포로 표면을 닦고 10분간 자연 건조해야 법적 감염예방 효과가 인정됩니다.</td>
</tr>
<tr>
<td align="left"><strong>Q4</strong></td>
<td align="left">음압격리병실에 근무하는 청소 인력도 법정 의무교육을 받아야 하나요?</td>
<td align="left"><strong>반드시 받아야 합니다.</strong> 의료법 제47조에 따라 감염 위험 구역에 종사하는 환경관리 인력은 연간 정기 감염관리 교육을 이수해야 하며, 개인보호구 착탈 훈련, 혈액·체액 노출 예방 수칙 및 격리의료폐기물 취급 교육을 정기적으로 수료해야 합니다.</td>
</tr>
</tbody></table></div>
<h2 id="sources">근거 원문</h2><p>법령은 국가법령정보센터 원문을 기준으로 확인했습니다. 지침과 지자체 안내는 법령과 구분해 표시합니다.</p><div class="law-table-wrap" role="region" aria-label="법령과 지침 근거" tabindex="0"><table><thead><tr><th scope="col">구분</th><th scope="col">원문·확인한 버전</th><th scope="col">해당 내용</th></tr></thead><tbody><tr><th scope="row">법령·조문</th><td><a href="https://www.law.go.kr/법령/의료법시행규칙">의료법 제36조 및 시행규칙 제34조 [별표 3], [별표 4]</a><p>보건복지부령 제1035호 (시행 2024. 1. 5.)</p></td><td>제34조 별표 3 제2호(종합병원 음압격리병실 설치 의무) 및 별표 4 제1호·제2호(전실, -2.5 Pa 차압, HEPA 필터, 환기 횟수 시설 규격)</td></tr><tr><th scope="row">행정규칙·고시</th><td><a href="https://www.law.go.kr/행정규칙/음압격리병실설치및운영에관한고시">보건복지부 고시 — 음압격리병실 설치 및 운영에 관한 고시</a><p>보건복지부 최신 고시</p></td><td>음압격리병실 병상 면적 기준, 전실 구조, 기압차 유지 및 공조·환기 설비 운영 기준</td></tr><tr><th scope="row">공식 지침</th><td><a href="https://www.kdca.go.kr/">질병관리청 — 의료기관 감염예방·관리 표준지침 (격리실 환경관리)</a><p>질병관리청 표준지침</p></td><td>공기매개 및 비말 격리병실 환경표면 청소 소독 절차, 청소도구 전용화, 차아염소산나트륨 1,000 ppm 퇴실 소독</td></tr></tbody></table></div><h2 id="review-history">확인·수정 이력</h2><ul><li><time datetime="2026-11-19">2026-11-19</time> — 의료법 시행규칙 별표 3·4 및 보건복지부 고시에 따른 300병상 이상 종합병원 음압격리병실 확보 기준, 전실 인터록, -2.5 Pa 차압 유지, 배기 HEPA 필터 및 퇴실 소독 규정 신규 작성</li></ul><aside class="law-disclaimer"><p>이 글은 의료법 시행규칙 [별표 3]·[별표 4] 및 보건복지부·질병관리청 격리병실 운영 지침을 바탕으로 정리한 실무 안내서입니다. 개별 의료기관의 공조 설비 기준, 인허가 조건 및 관할 보건소의 지도점검 세부 기준은 관할 지자체 보건소에 확인하시기 바랍니다.</p></aside></div></article><nav class="info-article-nav" aria-label="관련 안내"><a href="../../../hospital-law/">환경관리 법령·지침 목록</a></nav></div></main><nav class="site-mobile-contact" aria-label="빠른 상담"><a href="../../../p5-estimate.html">무료 견적 요청</a><a href="tel:01087813412">전화상담</a></nav>
<footer class="site-footer bg-surface-container-low text-on-surface">
  <div class="max-w-7xl mx-auto px-margin-mobile md:px-margin-tablet lg:px-margin">
    <div class="footer-intro">
      <div>
        <span class="brand-wordmark" role="img" aria-label="원내케어 WONNAE CARE"><img class="wordmark-image" src="../../../assets/brand/wonnae-care.svg" alt="" aria-hidden="true" width="574" height="117"></span>
        <p class="footer-description footer-brand-relationship"><span class="brand-accent">원내케어</span>는 샤인크린환경이 운영하는 병원청소 전문 브랜드입니다.</p>
        <p class="footer-description">진료 공간의 쾌적함을 위한 병원 정기청소와 공간별 청결관리</p>
      </div>
      <div class="footer-quality"><span>CLEANING &amp; QUALITY CARE</span><p>구역별 청소도구 분리 · 정기적인 현장 점검</p></div>
    </div>
    <div class="footer-details">
      <dl class="footer-company" aria-label="사업자 정보">
        <div><dt>상호</dt><dd>샤인크린환경</dd></div>
        <div><dt>대표자</dt><dd>권경숙</dd></div>
        <div><dt>사업자등록번호</dt><dd>742-77-00222</dd></div>
        <div><dt>대표번호</dt><dd><a href="tel:01087813412"><span class="phone-number">010-8781-3412</span><span class="phone-mobile-label">전화상담</span></a></dd></div>
        <div class="footer-address"><dt>사업장 주소</dt><dd>서울특별시 강남구 테헤란로 423, 지상2층 2364호 (삼성동)</dd></div>
      </dl>
      <nav class="footer-links" aria-label="이용 안내">
        <span class="footer-links-title">이용 안내</span>
        <a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a>
        <a data-path="privacy-policy" href="#">개인정보 처리방침</a>
        <a data-path="terms-of-service" href="#">이용약관</a>
        <a href="../../../hospital-law/">환경관리 법령·지침</a>
      </nav>
    </div>
    <div class="footer-bottom">
      <p>© <span class="brand-accent">WONNAE CARE</span>. All rights reserved. Medical Space Hygiene Architecture.</p>
      <a class="footer-admin" data-path="p6-admin" href="../../../p6-admin.html">관리자 접속 <span aria-hidden="true">↗</span></a>
    </div>
  </div>
</footer>
<dialog id="info-dialog" aria-labelledby="dialog-title"><button class="dialog-close" aria-label="안내창 닫기">×</button><span class="eyebrow"><span class="brand-accent">WONNAE CARE</span> · HOSPITAL CLEANING</span><h2 id="dialog-title"></h2><div id="dialog-content"></div><a class="dialog-call" href="tel:01087813412">전화상담 <span class="phone-number">010-8781-3412</span> <span aria-hidden="true">↗</span></a></dialog><script src="../../../app.js" defer></script><script src="../../../analytics.js" type="module"></script></body></html>