<!DOCTYPE html><html lang="ko"><head><script async src="https://www.googletagmanager.com/gtm.js?id=AW-950149804"></script><script>window.dataLayer = window.dataLayer || [];function gtag(){dataLayer.push(arguments);}gtag('js', new Date());</script><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>수술실 시설기준·공기정화설비 규격 | HEPA 필터·양압·환기횟수 | 병원청소업체 원내케어</title><meta name="description" content="의료법 시행규칙 별표 3·별표 4에 따른 수술실 시설 규격입니다. HEPA 필터(0.3㎛ 99.97%), 시간당 15회 이상 환기, 양압 유지, 불침투성 마감재 및 청결·오염 동선 분리 기준을 확인하세요."><link rel="canonical" href="https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-operating-room-facility-and-ventilation-standards/"><meta property="og:url" content="https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-operating-room-facility-and-ventilation-standards/"><meta property="og:image" content="https://www.wonnaecare.co.kr/assets/clinic-lobby-wonnae.png"><meta property="og:image:alt" content="원내케어 병원 환경관리 안내"><meta property="og:type" content="article"><meta property="og:site_name" content="원내케어(샤인크린환경)"><meta property="og:title" content="수술실 시설기준·공기정화설비 규격 | HEPA 필터·양압·환기횟수 | 병원청소업체 원내케어"><meta property="og:description" content="의료법 시행규칙 별표 3·별표 4에 따른 수술실 시설 규격입니다. HEPA 필터(0.3㎛ 99.97%), 시간당 15회 이상 환기, 양압 유지, 불침투성 마감재 및 청결·오염 동선 분리 기준을 확인하세요."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Plus+Jakarta+Sans:wght@400;500;600;700&display=swap" rel="stylesheet"><link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/orioncactus/pretendard@v1.3.9/dist/web/static/pretendard-dynamic-subset.min.css"><link rel="stylesheet" href="../../../design-tokens.css"><link rel="stylesheet" href="../../../styles.css?v=a653d1848458"><link rel="stylesheet" href="../../../info.css"><link rel="stylesheet" href="../../../law.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","@id":"https://www.wonnaecare.co.kr/#organization","name":"원내케어","url":"https://www.wonnaecare.co.kr/"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"홈","item":"https://www.wonnaecare.co.kr/"},{"@type":"ListItem","position":2,"name":"청소 정보","item":"https://www.wonnaecare.co.kr/guide/"},{"@type":"ListItem","position":3,"name":"환경관리 법령·지침","item":"https://www.wonnaecare.co.kr/hospital-law/"},{"@type":"ListItem","position":4,"name":"의료기관 수술실 시설 기준과 공기정화설비 규격, 양압 유지와 청결구역 관리 의무","item":"https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-operating-room-facility-and-ventilation-standards/"}]},{"@type":"Article","headline":"의료기관 수술실 시설 기준과 공기정화설비 규격, 양압 유지와 청결구역 관리 의무","description":"의료법 시행규칙 별표 3·별표 4에 따른 수술실 시설 규격입니다. HEPA 필터(0.3㎛ 99.97%), 시간당 15회 이상 환기, 양압 유지, 불침투성 마감재 및 청결·오염 동선 분리 기준을 확인하세요.","inLanguage":"ko-KR","articleSection":"환경관리 법령·지침","mainEntityOfPage":"https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-operating-room-facility-and-ventilation-standards/","url":"https://www.wonnaecare.co.kr/hospital-law/facilities/hospital-operating-room-facility-and-ventilation-standards/","author":{"@type":"Organization","name":"원내케어","url":"https://www.wonnaecare.co.kr/hospital-law/"},"publisher":{"@id":"https://www.wonnaecare.co.kr/#organization"},"datePublished":"2026-11-18T00:00:00+09:00","dateModified":"2026-11-18T00:00:00+09:00","citation":["https://www.law.go.kr/법령/의료법/제36조","https://www.law.go.kr/법령/의료법시행규칙/제34조","https://www.law.go.kr/법령/의료법시행규칙/별표4","https://www.kdca.go.kr"]}]}</script><link rel="icon" href="../../../assets/brand/favicon.svg" type="image/svg+xml"></head><body class="content-page info-page law-page"><a class="skip-link" href="#main">본문으로 바로가기</a>
<header class="site-header"><div class="header-inner"><a href="../../../" aria-label="원내케어 홈"><span class="brand-wordmark" role="img" aria-label="원내케어 WONNAE CARE"><img class="wordmark-image" src="../../../assets/brand/wonnae-care.svg" alt="" aria-hidden="true" width="574" height="117"></span></a><nav class="desktop-nav" aria-label="주요 메뉴"><details class="nav-group"><summary><span class="brand-accent">원내케어</span> 소개</summary><div class="nav-dropdown"><a href="../../../p2-why-specialist.html#strengths">운영 강점</a><a href="../../../p2-why-specialist.html#quality">품질관리</a><a href="../../../p3-our-work.html#clients">병원청소 실적</a><a href="../../../p3-our-work.html#work-records">병원청소 작업사례</a></div></details><details class="nav-group"><summary>병원청소</summary><div class="nav-dropdown"><a href="../../../p1-hospital-regular-cleaning.html">서비스 제공 범위</a><a href="../../../service/hospital-regular-cleaning.html">병원 정기청소</a><a href="../../../service/area-detail-cleaning.html">공간별 세부 집중청소</a><a href="../../../service/hospital-deep-cleaning.html">병원 대청소</a></div></details><details class="nav-group"><summary>진료과별 청소</summary><div class="nav-dropdown"><a href="../../../clinic/dermatology.html">피부과 청소</a><a href="../../../clinic/plastic-surgery.html">성형외과 청소</a><a href="../../../clinic/dentistry.html">치과 청소</a><a href="../../../clinic/obstetrics-gynecology.html">산부인과 청소</a><a href="../../../clinic/korean-medicine.html">한의원 청소</a></div></details><details class="nav-group"><summary>지역별 청소</summary><div class="nav-dropdown"><a href="../../../area/gangnam.html">강남구 병원청소</a><a href="../../../area/seocho.html">서초구 병원청소</a><a href="../../../area/songpa.html">송파구 병원청소</a><a href="../../../area/gangdong.html">강동구 병원청소</a></div></details><details class="nav-group"><summary>청소 정보</summary><div class="nav-dropdown"><a href="../../../p4-change-guide.html">업체교체</a><a href="../../../guide/cost.html">청소비용</a><a href="../../../guide/faq.html">자주 묻는 질문</a><a href="../../../info/">병원청소 관리정보</a><a href="../../../hospital-law/">환경관리 법령·지침</a></div></details><a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a></nav><div class="header-actions"><a class="header-home" href="../../../" aria-label="홈으로 이동"><svg width="22" height="22" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="m3 10 9-7 9 7v10a1 1 0 0 1-1 1h-5v-7H9v7H4a1 1 0 0 1-1-1Z"></path></svg></a><a class="header-estimate" data-path="p5-estimate" href="../../../p5-estimate.html">무료 견적 요청</a><button class="menu-toggle" type="button" aria-label="메뉴 열기" aria-expanded="false" aria-controls="mobile-nav"><span></span><span></span><span></span></button></div></div><nav id="mobile-nav" class="mobile-nav" aria-label="모바일 메뉴" hidden=""><details class="nav-group"><summary><span class="brand-accent">원내케어</span> 소개</summary><div class="nav-dropdown"><a href="../../../p2-why-specialist.html#strengths">운영 강점</a><a href="../../../p2-why-specialist.html#quality">품질관리</a><a href="../../../p3-our-work.html#clients">병원청소 실적</a><a href="../../../p3-our-work.html#work-records">병원청소 작업사례</a></div></details><details class="nav-group"><summary>병원청소</summary><div class="nav-dropdown"><a href="../../../p1-hospital-regular-cleaning.html">서비스 제공 범위</a><a href="../../../service/hospital-regular-cleaning.html">병원 정기청소</a><a href="../../../service/area-detail-cleaning.html">공간별 세부 집중청소</a><a href="../../../service/hospital-deep-cleaning.html">병원 대청소</a></div></details><details class="nav-group"><summary>진료과별 청소</summary><div class="nav-dropdown"><a href="../../../clinic/dermatology.html">피부과 청소</a><a href="../../../clinic/plastic-surgery.html">성형외과 청소</a><a href="../../../clinic/dentistry.html">치과 청소</a><a href="../../../clinic/obstetrics-gynecology.html">산부인과 청소</a><a href="../../../clinic/korean-medicine.html">한의원 청소</a></div></details><details class="nav-group"><summary>지역별 청소</summary><div class="nav-dropdown"><a href="../../../area/gangnam.html">강남구 병원청소</a><a href="../../../area/seocho.html">서초구 병원청소</a><a href="../../../area/songpa.html">송파구 병원청소</a><a href="../../../area/gangdong.html">강동구 병원청소</a></div></details><details class="nav-group"><summary>청소 정보</summary><div class="nav-dropdown"><a href="../../../p4-change-guide.html">업체교체</a><a href="../../../guide/cost.html">청소비용</a><a href="../../../guide/faq.html">자주 묻는 질문</a><a href="../../../info/">병원청소 관리정보</a><a href="../../../hospital-law/">환경관리 법령·지침</a></div></details><a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a></nav></header><main id="main"><div class="content-container info-container"><nav class="breadcrumbs law-breadcrumbs" aria-label="현재 위치"><a href="../../../">홈</a><span aria-hidden="true">/</span><a href="../../../guide/">청소 정보</a><span aria-hidden="true">/</span><a href="../../../hospital-law/">환경관리 법령·지침</a><span aria-hidden="true">/</span><span aria-current="page">의료기관 수술실 시설 기준과 공기정화설비 규격, 양압 유지와 청결구역 관리 의무</span></nav><article class="info-article law-article"><header class="info-article-header"><div class="info-tags"><span>의료시설·위생 기준</span><span>법적 의무</span></div><h1>의료기관 수술실 시설 기준과 공기정화설비 규격, 양압 유지와 청결구역 관리 의무</h1><p class="law-checked-date">법령 확인 기준일 <time datetime="2026-11-18">2026-11-18</time></p></header><aside class="law-answer" aria-label="짧은 답변"><p class="law-kicker">짧은 답변</p><p>외과, 성형외과, 정형외과, 안과, 산부인과, 치과 등 수술실을 갖춘 의료기관(병원 및 의원)은 의료법 시행규칙 제34조 별표 3 및 별표 4에 따른 엄격한 수술실 시설 규격을 준수해야 합니다. 수술실은 다른 진료 공간과 물리적으로 구별되어야 하며, 고성능 HEPA 필터(0.3㎛ 입자 99.97% 이상 포집)가 장착된 공기정화설비를 통해 시간당 15회 이상(외기 3회 이상 포함)의 환기와 외부 오염 공기 유입을 차단하는 양압(Positive Pressure)을 유지해야 합니다. 또한 수술실 벽면과 바닥은 잦은 청소와 화학 소독제에 견딜 수 있는 불침투성 마감재를 사용해야 하고, 손 소독 시설이 갖춰진 준비실, 갱의실, 회복실, 그리고 멸균물품 보관실을 구역별로 분리해야 합니다. 정전 시 즉시 가동되는 비상전원장치(UPS 등) 구비도 법적 의무입니다.</p></aside><nav class="law-toc" aria-label="이 글의 목차"><p>이 글에서 확인할 내용</p><ol><li><a href="#section-1">수술실 시설 기준의 법적 적용 대상 [법적 의무]</a></li><li><a href="#section-2">공기정화설비와 공조 규격 (HEPA 필터, 양압, 환기 횟수) [법적 의무]</a></li><li><a href="#section-3">수술실 구조와 마감재 기준 [법적 의무]</a></li><li><a href="#section-4">필수 부대시설과 구역 분리 (동선 관리) [법적 의무]</a></li><li><a href="#section-5">수술실 환경 청소와 멸균 유지 원칙 [원내케어 실무 참고]</a></li><li><a href="#section-6">헷갈리는 실무 사례와 현장 대응 가이드 [원내케어 실무 참고]</a></li><li><a href="#sources">근거 원문</a></li></ol></nav><div class="info-prose"><h2 id="section-1">수술실 시설 기준의 법적 적용 대상 [법적 의무]</h2>
<p>의료법 시행규칙 제34조에 따른 수술실 시설 기준은 전신마취, 부위마취(척추·경막외), 또는 깊은 진정(수면마취) 상태에서 침습적 절개 수술을 시행하는 모든 의료기관에 적용됩니다.</p>
<ul>
<li><strong>대상 기관</strong>: 병원급 의료기관(외과계 병원, 종합병원)뿐 아니라, 외과, 성형외과, 정형외과, 안과, 산부인과, 비뇨의학과, 이비인후과, 치과 등 <strong>수술실을 설치하고 수술을 진행하는 모든 의원급 의료기관</strong>에 동일하게 적용됩니다.</li>
<li>일반적인 외래 진료실과 처치실의 기본 시설 요건은 <a href="../../../hospital-law/facilities/medical-clinic-facility-standards-and-hygiene-rules/">의원·병원 시설 기준과 위생 규격, 갖춰야 할 필수 요건</a>에서 규정하고 있으며, <strong>수술실은 감염 위험도가 가장 높은 특수 구역이므로 별도의 강화된 시설 규격(별표 4 제2호)을 따라야 합니다.</strong></li>
</ul>
<h2 id="section-2">공기정화설비와 공조 규격 (HEPA 필터, 양압, 환기 횟수) [법적 의무]</h2>
<p>수술 부위 감염(SSI)을 예방하기 위해 수술실 공기는 일반 외래나 복도의 공기와 완전히 격리되어야 합니다. 의료법 시행규칙 별표 4 제2호가 규정하는 필수 공조 기준은 다음과 같습니다.</p>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th scope="col">핵심 공조 항목</th>
<th scope="col">법정 규격 및 기준</th>
<th scope="col">임상적 목적 및 감염관리 원리</th>
</tr>
</thead>
<tbody><tr>
<td><strong>공기정화설비 필터</strong></td>
<td><strong>고성능 HEPA 필터 설치</strong> (0.3㎛ 입자 99.97% 이상 여과)</td>
<td>공기 중 부유하는 세균, 곰팡이 포자, 미세 비말 입자를 완벽 포집</td>
</tr>
<tr>
<td><strong>환기 횟수 (ACH)</strong></td>
<td><strong>시간당 15회 이상</strong> (외기 도입 최소 3회 이상 포함)</td>
<td>수술실 내부에서 발생하는 마취가스, 에어로졸, 미세 분진의 신속한 희석 배출</td>
</tr>
<tr>
<td><strong>실간 차압 (양압 유지)</strong></td>
<td><strong>양압(Positive Pressure) 유지</strong> (인접 복도보다 기압 높음)</td>
<td>문이 열리더라도 복도의 오염된 공기가 수술실 안으로 밀려 들어오지 못하게 차단</td>
</tr>
<tr>
<td><strong>실내 온습도 관리</strong></td>
<td><strong>온도 20-24℃, 상대습도 50-60%</strong> 유지 장치</td>
<td>의료진 집중도 유지, 환자 저체온증 방지 및 정전기·결로 곰팡이 증식 억제</td>
</tr>
<tr>
<td><strong>차압계 및 모니터링</strong></td>
<td>실간 양압 상태를 외부에서 확인할 수 있는 <strong>차압계 설치</strong></td>
<td>수술 중 및 비작동 시에도 필터 차압과 양압 유지 상태를 상시 점검</td>
</tr>
</tbody></table></div>
<h2 id="section-3">수술실 구조와 마감재 기준 [법적 의무]</h2>
<p>수술실은 수술 전후 혈액, 체액, 소독 약품이 튀기 쉬운 환경이므로, 내부 구조와 마감재 역시 법적으로 엄격한 위생 요건을 충족해야 합니다.</p>
<ol>
<li><strong>불침투성 마감재 시공</strong>: 바닥과 벽면은 세척과 소독에 견딜 수 있고 약품에 부식되지 않는 <strong>불침투성 재질(이음매 없는 항균 의료용 비닐 시트, 에폭시 등)이어야 합니다.</strong> 타일이나 줄눈 틈새가 있는 자재는 혈액 흡수 및 세균 번식 우려로 지양해야 합니다.</li>
<li><strong>먼지 퇴적 방지 구조</strong>: 천장과 벽면의 배관, 전선, 콘센트는 <strong>벽체 내부로 매립 시공</strong>하여 배관 상부에 먼지가 쌓이지 않도록 해야 합니다. 조명 기구 역시 매립형 멸균 조명을 권장합니다.</li>
<li><strong>손 씻는 시설(스크럽 싱크)</strong>: 수술실 입구에는 손으로 만지지 않고 작동할 수 있는 <strong>비접촉식(풋밸브, 센서식 또는 무릎 레버식) 온·냉수 세면 시설</strong>을 갖추어야 합니다.</li>
<li><strong>비상전원 공급장치</strong>: 수술 중 정전 사태에 대비하여 인공호흡기, 모니터링 장치 등에 최소 20분 이상 전력을 지속 공급할 수 있는 <strong>무정전 전원장치(UPS) 또는 자가발전설비</strong>를 필수 설치해야 합니다.</li>
</ol>
<h2 id="section-4">필수 부대시설과 구역 분리 (동선 관리) [법적 의무]</h2>
<p>의료법 시행규칙 별표 3 제3호에 따라 수술실을 갖춘 의료기관은 수술실 본체 외에 감염 예방을 위한 <strong>4대 부대시설</strong>을 구별하여 갖추어야 합니다.</p>
<ul>
<li><strong>준비실 (스크럽 공간)</strong>: 수술 전 의료진이 손 소독과 멸균 장갑·가운을 착용하는 공간.</li>
<li><strong>갱의실</strong>: 수술실 전용 신발과 수술복으로 갈아입는 전실 공간(외부 신발 및 일상복 오염 차단).</li>
<li><strong>소독실 및 멸균물품 보관실</strong>: 사용한 오염 수술기구를 세척·소독하는 공간과 멸균 완료된 기구를 보관하는 클린룸을 물리적으로 분리.</li>
<li><strong>회복실</strong>: 수술 직후 환자의 활력징후를 관찰하고 마취에서 깨어날 때까지 관리하는 공간.</li>
</ul>
<p>기구의 멸균 및 소독 등급별 세부 기준은 <a href="../../../hospital-law/instruments/medical-instruments-cleaning-disinfection-sterilization-rules/">의료기구 소독과 멸균, 고위험·준위험·비위험 기구는 어떻게 구분하나요?</a>를 참고하시기 바랍니다.</p>
<h2 id="section-5">수술실 환경 청소와 멸균 유지 원칙 [원내케어 실무 참고]</h2>
<p>수술실은 외래 대기실과 청소 프로토콜이 근본적으로 다릅니다. 일반 빗자루 질이나 분무 소독은 먼지와 세균을 공기 중에 비산시키므로 절대 금지됩니다.</p>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th scope="col">청소 유형</th>
<th scope="col">실시 시기</th>
<th scope="col">핵심 작업 내용 및 관리 구역</th>
</tr>
</thead>
<tbody><tr>
<td><strong>수술 시작 전 청소 (Damp Dusting)</strong></td>
<td>매일 아침 첫 수술 1시간 전</td>
<td>무영등, 수술대 표면, 장비 상단 등 밤새 가라앉은 미세 먼지를 멸균 소독포로 닦아냄</td>
</tr>
<tr>
<td><strong>수술 간 청소 (Between-Case)</strong></td>
<td>수술과 다음 수술 사이</td>
<td>수술대 반경 1-1.5m 바닥 혈액·체액 오염 즉시 제거, 수술대 패드 소독, 폐기물 밀봉 반출</td>
</tr>
<tr>
<td><strong>종말 청소 (Terminal Cleaning)</strong></td>
<td>하루의 모든 수술 종료 후</td>
<td>수술실 천장·벽면·바닥 전체, 이동식 장비 바퀴, 무영등, 풋스위치까지 전체 표면 소독 청소</td>
</tr>
<tr>
<td><strong>정기 심층 점검 (Deep Cleaning)</strong></td>
<td>주 1회 또는 월 1회</td>
<td>공조기 프리필터·미디움필터 세척 점검, 배수구 소독, 배관 틈새 먼지 흡진</td>
</tr>
</tbody></table></div>
<h2 id="section-6">헷갈리는 실무 사례와 현장 대응 가이드 [원내케어 실무 참고]</h2>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th scope="col">질문</th>
<th scope="col">원내케어 실무 답변</th>
<th scope="col">법적·실무적 주의사항</th>
</tr>
</thead>
<tbody><tr>
<td>국소마취(보톡스, 점 빼기)만 하는 진료실도 수술실 규격을 갖춰야 하나요?</td>
<td><strong>갖추지 않아도 됩니다</strong></td>
<td>전신마취, 수면마취, 부위마취를 동반하는 절개 수술실에만 의무가 적용되며, 단순 레이저·국소마취 처치실은 일반 처치실 기준을 따름</td>
</tr>
<tr>
<td>수술실 청소 시 스프레이 분무 소독을 해도 되나요?</td>
<td><strong>분무 소독은 절대 금지됩니다</strong></td>
<td>소독제 분무는 기침·호흡기 독성을 유발하고 표면 접촉 시간이 불균일하므로, 반드시 소독제 적신 천으로 일방향 와이핑(닦기) 해야 함</td>
</tr>
<tr>
<td>수술실 에어컨을 일반 가정용 스탠드 에어컨으로 설치해도 되나요?</td>
<td><strong>법적 규격 위반입니다</strong></td>
<td>수술실은 HEPA 필터 및 양압 환기 횟수(시간당 15회)가 검증된 전용 공조 시스템이 필수이며, 일반 벽걸이·스탠드 에어컨 단독 설치는 불인정</td>
</tr>
<tr>
<td>차압계는 굳이 디지털이 아니어도 되나요?</td>
<td><strong>아날로그 차압계도 가능합니다</strong></td>
<td>마그네헬릭(Magnehelic) 차압계 등 수술실 안팎의 압력차(양압)를 눈으로 확인할 수 있는 기기라면 아날로그와 디지털 모두 인정됨</td>
</tr>
</tbody></table></div>
<p>수술실 표면 소독 및 원내 청결 관리에 대한 추가 기준은 <a href="../../../hospital-law/responsibility/clinic-environmental-law-criteria/">의료기관 환경관리 법령 기준 총정리</a>와 <a href="../../../hospital-law/infection-control/environmental-surface-cleaning-disinfection-rules/">환경표면 청소·소독 권고안</a>을 함께 확인하시기 바랍니다.</p>
<h2 id="sources">근거 원문</h2><p>법령은 국가법령정보센터 원문을 기준으로 확인했습니다. 지침과 지자체 안내는 법령과 구분해 표시합니다.</p><div class="law-table-wrap" role="region" aria-label="법령과 지침 근거" tabindex="0"><table><thead><tr><th scope="col">구분</th><th scope="col">원문·확인한 버전</th><th scope="col">해당 내용</th></tr></thead><tbody><tr><th scope="row">법령·조문</th><td><a href="https://www.law.go.kr/법령/의료법/제36조">의료법 제36조 — 준수사항</a><p>2026.4.1. 시행 · 법률 제20140호</p></td><td>의료기관 개설자의 시설 기준 및 규격 준수 의무, 의료인 및 환자 안전 관리 의무, 위반 시 시정명령 및 업무정지</td></tr><tr><th scope="row">법령·별표</th><td><a href="https://www.law.go.kr/법령/의료법시행규칙/제34조">의료법 시행규칙 제34조 및 별표 3 — 의료기관의 시설기준</a><p>2026.9.15. 시행 · 보건복지부령 제1170호</p></td><td>별표 3 제3호 수술실 설치 기준 (다른 시설과 구별, 감염 예방 소독시설, 준비실, 갱의실, 회복실 구비 의무)</td></tr><tr><th scope="row">법령·별표</th><td><a href="https://www.law.go.kr/법령/의료법시행규칙/별표4">의료법 시행규칙 제34조 및 별표 4 — 의료기관의 시설규격</a><p>2026.9.15. 시행 · 보건복지부령 제1170호</p></td><td>별표 4 제2호 수술실 규격 (HEPA 필터 공기정화설비, 시간당 15회 이상 환기, 양압 유지, 불침투성 마감재, 비상전원장치, 배관 매립 구조)</td></tr><tr><th scope="row">행정규칙·지침</th><td><a href="https://www.kdca.go.kr">질병관리청 — 의료기관 수술실 감염관리 표준지침</a><p>질병관리청·질병대응센터 감염관리 가이드라인</p></td><td>수술실 구역 구분(제한구역, 준제한구역, 비제한구역), 온습도 유지(20-24℃, 50-60%), 수술 간 청소 및 종말청소 절차</td></tr></tbody></table></div><h2 id="review-history">확인·수정 이력</h2><ul><li><time datetime="2026-11-18">2026-11-18</time> — 최초 작성 및 공식 법령 대조. 의료법 제36조, 시행규칙 제34조 [별표 3], [별표 4] 현행 조문을 대조하여 수술실 공기정화설비(HEPA 필터), 환기 횟수, 양압 유지, 마감재 기준, 부대시설 분리 및 청소 환경관리 기준을 정리했습니다.</li></ul><aside class="law-disclaimer"><p>이 글은 일반적인 법령 정보입니다. 의료기관 개설·변경 허가 시 수술실 공조 설계 검토, 차압계 인증, 소방 안전 설비 및 관할 보건소의 현장 인허가 실사 기준은 관할 보건소 의약과에 확인하시기 바랍니다.</p></aside></div></article><nav class="info-article-nav" aria-label="관련 안내"><a href="../../../hospital-law/">환경관리 법령·지침 목록</a></nav></div></main><nav class="site-mobile-contact" aria-label="빠른 상담"><a href="../../../p5-estimate.html">무료 견적 요청</a><a href="tel:01087813412">전화상담</a></nav>
<footer class="site-footer bg-surface-container-low text-on-surface">
  <div class="max-w-7xl mx-auto px-margin-mobile md:px-margin-tablet lg:px-margin">
    <div class="footer-intro">
      <div>
        <span class="brand-wordmark" role="img" aria-label="원내케어 WONNAE CARE"><img class="wordmark-image" src="../../../assets/brand/wonnae-care.svg" alt="" aria-hidden="true" width="574" height="117"></span>
        <p class="footer-description footer-brand-relationship"><span class="brand-accent">원내케어</span>는 샤인크린환경이 운영하는 병원청소 전문 브랜드입니다.</p>
        <p class="footer-description">진료 공간의 쾌적함을 위한 병원 정기청소와 공간별 청결관리</p>
      </div>
      <div class="footer-quality"><span>CLEANING &amp; QUALITY CARE</span><p>구역별 청소도구 분리 · 정기적인 현장 점검</p></div>
    </div>
    <div class="footer-details">
      <dl class="footer-company" aria-label="사업자 정보">
        <div><dt>상호</dt><dd>샤인크린환경</dd></div>
        <div><dt>대표자</dt><dd>권경숙</dd></div>
        <div><dt>사업자등록번호</dt><dd>742-77-00222</dd></div>
        <div><dt>대표번호</dt><dd><a href="tel:01087813412"><span class="phone-number">010-8781-3412</span><span class="phone-mobile-label">전화상담</span></a></dd></div>
        <div class="footer-address"><dt>사업장 주소</dt><dd>서울특별시 강남구 테헤란로 423, 지상2층 2364호 (삼성동)</dd></div>
      </dl>
      <nav class="footer-links" aria-label="이용 안내">
        <span class="footer-links-title">이용 안내</span>
        <a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a>
        <a data-path="privacy-policy" href="#">개인정보 처리방침</a>
        <a data-path="terms-of-service" href="#">이용약관</a>
        <a href="../../../hospital-law/">환경관리 법령·지침</a>
      </nav>
    </div>
    <div class="footer-bottom">
      <p>© <span class="brand-accent">WONNAE CARE</span>. All rights reserved. Medical Space Hygiene Architecture.</p>
      <a class="footer-admin" data-path="p6-admin" href="../../../p6-admin.html">관리자 접속 <span aria-hidden="true">↗</span></a>
    </div>
  </div>
</footer>
<dialog id="info-dialog" aria-labelledby="dialog-title"><button class="dialog-close" aria-label="안내창 닫기">×</button><span class="eyebrow"><span class="brand-accent">WONNAE CARE</span> · HOSPITAL CLEANING</span><h2 id="dialog-title"></h2><div id="dialog-content"></div><a class="dialog-call" href="tel:01087813412">전화상담 <span class="phone-number">010-8781-3412</span> <span aria-hidden="true">↗</span></a></dialog><script src="../../../app.js" defer></script><script src="../../../analytics.js" type="module"></script></body></html>