<!DOCTYPE html><html lang="ko"><head><script async src="https://www.googletagmanager.com/gtm.js?id=AW-950149804"></script><script>window.dataLayer = window.dataLayer || [];function gtag(){dataLayer.push(arguments);}gtag('js', new Date());</script><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>병원 레지오넬라 검사주기·소독기준 | 냉각탑수·온수배관 관리 | 병원청소업체 원내케어</title><meta name="description" content="감염병예방법 및 질병관리청 레지오넬라증 관리지침에 따른 병원·요양병원 수계 시설(냉각탑, 온수 저수조, 샤워기)의 레지오넬라균 검사 주기, 검출 기준치(1,000 CFU/L 및 10,000 CFU/L), 고온 열탕 세정과 염소 충격 소독 방법을 총정리합니다."><link rel="canonical" href="https://www.wonnaecare.co.kr/hospital-law/water-hygiene/hospital-legionella-prevention-and-water-cooling-tower-rules/"><meta property="og:url" content="https://www.wonnaecare.co.kr/hospital-law/water-hygiene/hospital-legionella-prevention-and-water-cooling-tower-rules/"><meta property="og:image" content="https://www.wonnaecare.co.kr/assets/clinic-lobby-wonnae.png"><meta property="og:image:alt" content="원내케어 병원 환경관리 안내"><meta property="og:type" content="article"><meta property="og:site_name" content="원내케어(샤인크린환경)"><meta property="og:title" content="병원 레지오넬라 검사주기·소독기준 | 냉각탑수·온수배관 관리 | 병원청소업체 원내케어"><meta property="og:description" content="감염병예방법 및 질병관리청 레지오넬라증 관리지침에 따른 병원·요양병원 수계 시설(냉각탑, 온수 저수조, 샤워기)의 레지오넬라균 검사 주기, 검출 기준치(1,000 CFU/L 및 10,000 CFU/L), 고온 열탕 세정과 염소 충격 소독 방법을 총정리합니다."><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Plus+Jakarta+Sans:wght@400;500;600;700&display=swap" rel="stylesheet"><link rel="stylesheet" href="https://cdn.jsdelivr.net/gh/orioncactus/pretendard@v1.3.9/dist/web/static/pretendard-dynamic-subset.min.css"><link rel="stylesheet" href="../../../design-tokens.css"><link rel="stylesheet" href="../../../styles.css?v=a653d1848458"><link rel="stylesheet" href="../../../info.css"><link rel="stylesheet" href="../../../law.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","@id":"https://www.wonnaecare.co.kr/#organization","name":"원내케어","url":"https://www.wonnaecare.co.kr/"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"홈","item":"https://www.wonnaecare.co.kr/"},{"@type":"ListItem","position":2,"name":"청소 정보","item":"https://www.wonnaecare.co.kr/guide/"},{"@type":"ListItem","position":3,"name":"환경관리 법령·지침","item":"https://www.wonnaecare.co.kr/hospital-law/"},{"@type":"ListItem","position":4,"name":"의료기관 레지오넬라균 검사 주기와 냉각탑·온수배관 청소 소독, 수계 관리 기준 총정리","item":"https://www.wonnaecare.co.kr/hospital-law/water-hygiene/hospital-legionella-prevention-and-water-cooling-tower-rules/"}]},{"@type":"Article","headline":"의료기관 레지오넬라균 검사 주기와 냉각탑·온수배관 청소 소독, 수계 관리 기준 총정리","description":"감염병예방법 및 질병관리청 레지오넬라증 관리지침에 따른 병원·요양병원 수계 시설(냉각탑, 온수 저수조, 샤워기)의 레지오넬라균 검사 주기, 검출 기준치(1,000 CFU/L 및 10,000 CFU/L), 고온 열탕 세정과 염소 충격 소독 방법을 총정리합니다.","inLanguage":"ko-KR","articleSection":"환경관리 법령·지침","mainEntityOfPage":"https://www.wonnaecare.co.kr/hospital-law/water-hygiene/hospital-legionella-prevention-and-water-cooling-tower-rules/","url":"https://www.wonnaecare.co.kr/hospital-law/water-hygiene/hospital-legionella-prevention-and-water-cooling-tower-rules/","author":{"@type":"Organization","name":"원내케어","url":"https://www.wonnaecare.co.kr/hospital-law/"},"publisher":{"@id":"https://www.wonnaecare.co.kr/#organization"},"datePublished":"2026-11-18T00:00:00+09:00","citation":["https://www.law.go.kr/법령/감염병의예방및관리에관한법률/제2조","https://www.kdca.go.kr/","https://www.law.go.kr/법령/수도법/제33조","https://www.kdca.go.kr/"]}]}</script><link rel="icon" href="../../../assets/brand/favicon.svg" type="image/svg+xml"></head><body class="content-page info-page law-page"><a class="skip-link" href="#main">본문으로 바로가기</a>
<header class="site-header"><div class="header-inner"><a href="../../../" aria-label="원내케어 홈"><span class="brand-wordmark" role="img" aria-label="원내케어 WONNAE CARE"><img class="wordmark-image" src="../../../assets/brand/wonnae-care.svg" alt="" aria-hidden="true" width="574" height="117"></span></a><nav class="desktop-nav" aria-label="주요 메뉴"><details class="nav-group"><summary><span class="brand-accent">원내케어</span> 소개</summary><div class="nav-dropdown"><a href="../../../p2-why-specialist.html#strengths">운영 강점</a><a href="../../../p2-why-specialist.html#quality">품질관리</a><a href="../../../p3-our-work.html#clients">병원청소 실적</a><a href="../../../p3-our-work.html#work-records">병원청소 작업사례</a></div></details><details class="nav-group"><summary>병원청소</summary><div class="nav-dropdown"><a href="../../../p1-hospital-regular-cleaning.html">서비스 제공 범위</a><a href="../../../service/hospital-regular-cleaning.html">병원 정기청소</a><a href="../../../service/area-detail-cleaning.html">공간별 세부 집중청소</a><a href="../../../service/hospital-deep-cleaning.html">병원 대청소</a></div></details><details class="nav-group"><summary>진료과별 청소</summary><div class="nav-dropdown"><a href="../../../clinic/dermatology.html">피부과 청소</a><a href="../../../clinic/plastic-surgery.html">성형외과 청소</a><a href="../../../clinic/dentistry.html">치과 청소</a><a href="../../../clinic/obstetrics-gynecology.html">산부인과 청소</a><a href="../../../clinic/korean-medicine.html">한의원 청소</a></div></details><details class="nav-group"><summary>지역별 청소</summary><div class="nav-dropdown"><a href="../../../area/gangnam.html">강남구 병원청소</a><a href="../../../area/seocho.html">서초구 병원청소</a><a href="../../../area/songpa.html">송파구 병원청소</a><a href="../../../area/gangdong.html">강동구 병원청소</a></div></details><details class="nav-group"><summary>청소 정보</summary><div class="nav-dropdown"><a href="../../../p4-change-guide.html">업체교체</a><a href="../../../guide/cost.html">청소비용</a><a href="../../../guide/faq.html">자주 묻는 질문</a><a href="../../../info/">병원청소 관리정보</a><a href="../../../hospital-law/">환경관리 법령·지침</a></div></details><a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a></nav><div class="header-actions"><a class="header-home" href="../../../" aria-label="홈으로 이동"><svg width="22" height="22" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="m3 10 9-7 9 7v10a1 1 0 0 1-1 1h-5v-7H9v7H4a1 1 0 0 1-1-1Z"></path></svg></a><a class="header-estimate" data-path="p5-estimate" href="../../../p5-estimate.html">무료 견적 요청</a><button class="menu-toggle" type="button" aria-label="메뉴 열기" aria-expanded="false" aria-controls="mobile-nav"><span></span><span></span><span></span></button></div></div><nav id="mobile-nav" class="mobile-nav" aria-label="모바일 메뉴" hidden=""><details class="nav-group"><summary><span class="brand-accent">원내케어</span> 소개</summary><div class="nav-dropdown"><a href="../../../p2-why-specialist.html#strengths">운영 강점</a><a href="../../../p2-why-specialist.html#quality">품질관리</a><a href="../../../p3-our-work.html#clients">병원청소 실적</a><a href="../../../p3-our-work.html#work-records">병원청소 작업사례</a></div></details><details class="nav-group"><summary>병원청소</summary><div class="nav-dropdown"><a href="../../../p1-hospital-regular-cleaning.html">서비스 제공 범위</a><a href="../../../service/hospital-regular-cleaning.html">병원 정기청소</a><a href="../../../service/area-detail-cleaning.html">공간별 세부 집중청소</a><a href="../../../service/hospital-deep-cleaning.html">병원 대청소</a></div></details><details class="nav-group"><summary>진료과별 청소</summary><div class="nav-dropdown"><a href="../../../clinic/dermatology.html">피부과 청소</a><a href="../../../clinic/plastic-surgery.html">성형외과 청소</a><a href="../../../clinic/dentistry.html">치과 청소</a><a href="../../../clinic/obstetrics-gynecology.html">산부인과 청소</a><a href="../../../clinic/korean-medicine.html">한의원 청소</a></div></details><details class="nav-group"><summary>지역별 청소</summary><div class="nav-dropdown"><a href="../../../area/gangnam.html">강남구 병원청소</a><a href="../../../area/seocho.html">서초구 병원청소</a><a href="../../../area/songpa.html">송파구 병원청소</a><a href="../../../area/gangdong.html">강동구 병원청소</a></div></details><details class="nav-group"><summary>청소 정보</summary><div class="nav-dropdown"><a href="../../../p4-change-guide.html">업체교체</a><a href="../../../guide/cost.html">청소비용</a><a href="../../../guide/faq.html">자주 묻는 질문</a><a href="../../../info/">병원청소 관리정보</a><a href="../../../hospital-law/">환경관리 법령·지침</a></div></details><a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a></nav></header><main id="main"><div class="content-container info-container"><nav class="breadcrumbs law-breadcrumbs" aria-label="현재 위치"><a href="../../../">홈</a><span aria-hidden="true">/</span><a href="../../../guide/">청소 정보</a><span aria-hidden="true">/</span><a href="../../../hospital-law/">환경관리 법령·지침</a><span aria-hidden="true">/</span><span aria-current="page">의료기관 레지오넬라균 검사 주기와 냉각탑·온수배관 청소 소독, 수계 관리 기준 총정리</span></nav><article class="info-article law-article"><header class="info-article-header"><div class="info-tags"><span>건물 급수위생</span><span>공식 지침·권고</span></div><h1>의료기관 레지오넬라균 검사 주기와 냉각탑·온수배관 청소 소독, 수계 관리 기준 총정리</h1><p class="law-checked-date">법령 확인 기준일 <time datetime="2026-11-18">2026-11-18</time></p></header><aside class="law-answer" aria-label="짧은 답변"><p class="law-kicker">짧은 답변</p><p>질병관리청 「레지오넬라증 관리지침」에 따르면 병원급 의료기관, 종합병원, 요양병원 등 고위험 다중이용시설은 여름철(6-9월)을 중심으로 냉각탑수, 온수 저수조, 샤워기 및 수도꼭지 등 환경 수계 시설에 대해 연 1-2회 이상 정기적으로 레지오넬라균 검사를 실시해야 합니다. 검사 결과 레지오넬라균 수가 1,000 CFU/L 이상 검출되면 청소·살균소독 및 재검사를 실시해야 하며, 10,000 CFU/L 이상 대량 검출 시에는 즉시 해당 시설의 가동을 중단하고 고농도 염소 소독 또는 70℃ 이상 고온 열탕 플러싱 소독을 거쳐 재검사 적합 판정을 받아야 합니다.</p></aside><nav class="law-toc" aria-label="이 글의 목차"><p>이 글에서 확인할 내용</p><ol><li><a href="#section-1">1. 레지오넬라균의 증식 환경과 원내 감염 경로</a></li><li><a href="#section-2">2. 의료기관 주요 관리 대상 수계 시설</a></li><li><a href="#section-3">3. 검사 주기 및 검출 농도별(CFU/L) 조치 기준</a></li><li><a href="#section-4">4. 냉각탑 및 배관 소독 표준 절차</a></li><li><a href="#section-5">5. 원내 감염 예방을 위한 실무 점검 수칙</a></li><li><a href="#section-6">헷갈리는 실무 사례와 현장 대응 가이드</a></li><li><a href="#sources">근거 원문</a></li></ol></nav><div class="info-prose"><p>여름철만 되면 보건소 환경위생과에서 병원과 요양병원을 방문하여 옥상 냉각탑과 입원실 세면대, 샤워실 온수를 채수해 가는 모습을 볼 수 있습니다. 바로 <strong>제3급 법정감염병인 &quot;레지오넬라증(Legionellosis)&quot;</strong> 환경 검사를 위한 것입니다.</p>
<p>레지오넬라균은 물속에 서식하다가 에어로졸(미세한 물방울)을 타고 공기 중으로 날아올라 호흡기를 통해 폐로 침투합니다. 일반 성인에게는 가벼운 독감 증상(폰티악열)에 그칠 수 있지만, 면역력이 저하된 고령자, 중환자, 암 환자, 수술 환자가 밀집한 <strong>의료기관에서 레지오넬라 폐렴이 발생하면 치사율이 10-30%에 달하는</strong> 치명적인 원내 감염사고로 이어집니다.</p>
<p>질병관리청 레지오넬라증 관리지침을 바탕으로 병원 내 수계 시설의 검사 주기와 균수별 조치 기준, 냉각탑과 온수 배관의 소독 방법을 상세히 정리합니다.</p>
<hr>
<h2 id="section-1">1. 레지오넬라균의 증식 환경과 원내 감염 경로</h2>
<p>레지오넬라균(<em>Legionella pneumophila</em>)은 흙이나 자연 하천에 존재하던 균이 건물의 급수 배관이나 냉각탑으로 유입되어 번식합니다.</p>
<pre><code>[레지오넬라균의 온도별 생존 특성]
- 20℃ 이하: 휴면 상태 (증식 정지)
- 25-45℃: 최적 증식 구간 (물때, 슬러지, 바이오필름 속에서 폭발적 증식)
- 50℃ 이상: 증식 불가 (수 시간 내 사멸)
- 60℃ 이상: 2분 이내 90% 사멸
- 70℃ 이상: 접촉 즉시 완전 사멸
</code></pre>
<ol>
<li><strong>위험한 미온수(25-45℃) 정체 구간</strong>: 급탕용 온수 온도가 낮거나 배관 끝부분에 물이 고여 있는 사수 구간(Dead Leg)이 있으면 배관 벽에 아메바와 바이오필름(미생물 막)이 형성되어 레지오넬라균이 급증합니다.</li>
<li><strong>미세 에어로졸 비산</strong>: 옥상 냉각탑의 팬이 돌며 뿜어내는 수증기, 환자실 샤워기 헤드, 세면대 수전의 기포발생기, 분수대 등에서 발생한 미세 물방울이 환자의 호흡기로 흡입되면서 폐포에 감염을 일으킵니다.</li>
</ol>
<hr>
<h2 id="section-2">2. 의료기관 주요 관리 대상 수계 시설</h2>
<p>병원급 의료기관에서 정기적으로 점검하고 소독해야 하는 수계 시설은 다음과 같습니다.</p>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th scope="col">관리 대상 수계</th>
<th scope="col">주요 오염 및 증식 원인</th>
<th scope="col">원내 전파 경로</th>
<th scope="col">핵심 관리 기준</th>
</tr>
</thead>
<tbody><tr>
<td><strong>중앙공조 냉각탑수 (Cooling Tower)</strong></td>
<td>대기 중 먼지 유입, 하절기 수온 25-35℃ 유지로 슬러지 축적</td>
<td>옥상 냉각탑 토출구에서 반경 수백 미터로 비산, 창문·외기 흡입구 유입</td>
<td>가동 전·후 물리적 청소, 살균제(바이오사이드) 정기 투입, 비가동 시 완전 건조</td>
</tr>
<tr>
<td><strong>온수 저수조 및 급탕 배관</strong></td>
<td>급탕 저장 온도 50℃ 미만 저하, 배관 말단 정체수</td>
<td>세면대 수도꼭지, 환자 샤워기에서 분무 비산</td>
<td>저장 온도 <strong>60℃ 이상</strong>, 수도꼭지 토출 온도 <strong>50℃ 이상</strong> 유지</td>
</tr>
<tr>
<td><strong>샤워기 헤드 및 호스</strong></td>
<td>샤워 헤드 내부 물때 및 고무 호스 내면 바이오필름</td>
<td>환자 샤워 시 에어로졸 직접 흡입</td>
<td>주기적인 헤드 분해 세척 및 락스 소독, 고무호스 교체</td>
</tr>
<tr>
<td><strong>호흡기 치료기·가습기</strong></td>
<td>수돗물 또는 오염된 정수기 물 주입</td>
<td>인공호흡기, 네뷸라이저 흡입관 통해 폐로 직접 침투</td>
<td><strong>수돗물 사용 절대 금지</strong>, 반드시 <strong>멸균 증류수</strong>만 사용</td>
</tr>
</tbody></table></div>
<p>건물 물탱크 자체의 법정 청소 및 수질검사 기준은 <a href="../../../hospital-law/water-hygiene/building-water-tank-cleaning-and-inspection-rules/">건물 저수조(물탱크) 청소와 수질검사 대상 기준 총정리</a>를 참고하시기 바랍니다.</p>
<hr>
<h2 id="section-3">3. 검사 주기 및 검출 농도별(CFU/L) 조치 기준</h2>
<p><strong>[공식 지침]</strong> 질병관리청 「레지오넬라증 관리지침」은 종합병원, 병원, 요양병원 등 의료기관을 <strong>최우선 집중 관리 시설</strong>로 규정하고 있습니다.</p>
<h3>1. 법정 권고 검사 주기</h3>
<ul>
<li><strong>하절기 집중 검사</strong>: 냉각탑이 본격 가동되는 <strong>6월부터 9월까지 하절기 기간에 매월 또는 격월로 1회 이상</strong> 냉각탑수 검체를 채취하여 검사합니다.</li>
<li><strong>연중 검사 (온수 배관)</strong>: 급탕수(온수 저수조, 병실 샤워기, 수도꼭지)는 계절과 무관하게 연중 25-45℃ 환경이 조성될 수 있으므로, <strong>연 1-2회 이상 정기적으로 냉·온수를 채수</strong>하여 검사해야 합니다.</li>
</ul>
<h3>2. 레지오넬라균 검출 농도별 조치 기준</h3>
<p>검사 결과 배양된 레지오넬라 균수(CFU/L: 1리터당 집락 형성 단위)에 따라 다음과 같은 행정 및 소독 조치를 취해야 합니다.</p>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th scope="col">검출 균수 범위</th>
<th scope="col">위험도 판정</th>
<th scope="col">시설 가동 여부</th>
<th scope="col">필수 소독 및 행정 조치</th>
</tr>
</thead>
<tbody><tr>
<td><strong>1,000 CFU/L 미만</strong></td>
<td><strong>안전 (적합)</strong></td>
<td>정상 가동 유지</td>
<td>일상적인 수계 청소 및 위생 관리 지속</td>
</tr>
<tr>
<td><strong>1,000 - 10,000 CFU/L 미만</strong></td>
<td><strong>주의 (개선 필요)</strong></td>
<td>가동 중 소독 병행</td>
<td>냉각탑 살균제 투입량 증량, 급탕 온도 점검, 청소·소독 실시 후 1-2주 내 재검사</td>
</tr>
<tr>
<td><strong>10,000 CFU/L 이상</strong></td>
<td><strong>위험 (기준 초과)</strong></td>
<td><strong>즉시 가동 중단</strong></td>
<td>해당 시설 즉시 급수 차단/가동 중단, <strong>고농도 염소 소독 또는 고온 열탕 플러싱</strong>, 배관 청소 후 재검사 적합 시 재가동</td>
</tr>
</tbody></table></div>
<hr>
<h2 id="section-4">4. 냉각탑 및 배관 소독 표준 절차</h2>
<p>기준치를 초과하거나 정기 소독을 실시할 때는 반드시 공인된 표준 절차에 따라 소독해야 합니다.</p>
<h3>1. 냉각탑 소독 (염소 충격 소독법)</h3>
<ol>
<li><strong>사전 준비</strong>: 냉각탑 팬의 가동을 멈추고, 순환 펌프만 가동합니다.</li>
<li><strong>염소 투입 (Chlorine Shock)</strong>: 차아염소산나트륨(락스)을 투입하여 냉각탑수 내 <strong>유리잔류염소 농도를 5-10 ppm으로 맞추고 1-2시간 동안 순환</strong>시킵니다 (또는 1-2 ppm 상태로 24시간 순환).</li>
<li><strong>완전 배수 및 세척</strong>: 소독수를 전량 배수하고, 냉각탑 수조 바닥과 충진재(Packing)에 붙은 물때, 녹, 진흙 슬러지를 고압 세척기로 깨끗이 씻어냅니다.</li>
<li><strong>재급수 및 살균제 유지</strong>: 깨끗한 물을 채우고 비산화성 살바이오사이드(살균제)를 규정 농도로 투입합니다.</li>
</ol>
<h3>2. 급탕 온수 배관 소독 (열탕 플러싱법 / Thermal Shock)</h3>
<p>배관 내부의 바이오필름과 레지오넬라균을 화학약품 없이 사멸시키는 가장 효과적인 방법은 고온수를 순환시키는 열탕 세척(Thermal Disinfection)입니다.</p>
<pre><code>[열탕 플러싱 표준 순서]
1. 보일러 및 온수 저수조 온도를 70-80℃ 이상으로 승온
2. 배관망의 가장 먼 수도꼭지 및 샤워기부터 차례로 개방
3. 수도꼭지 말단에서 나오는 물의 온도가 60℃ 이상인지 온도계로 측정
4. 60℃ 이상 온수가 각 수도꼭지에서 최소 5-10분간 연속 방출되도록 플러싱
5. 화상 사고 예방을 위해 작업 중 환자·직원의 수전 접근 완전 통제
</code></pre>
<hr>
<h2 id="section-5">5. 원내 감염 예방을 위한 실무 점검 수칙</h2>
<ol>
<li><strong>호흡기 치료 기기에는 정수기 물도 절대 금지</strong>: 인공호흡기 가습통, 네뷸라이저(흡입기) 챔버, 산소 흡입기 습윤병에는 수돗물이나 정수기 물을 절대 넣어서는 안 됩니다. 반드시 개봉된 지 24시간 이내의 <strong>의약품용 멸균 증류수</strong>만 사용해야 합니다.</li>
<li><strong>장기 미사용 병실의 수전 플러싱</strong>: 퇴원 후 며칠간 비어 있던 병실이나 주말 동안 닫혀 있던 진료실은 수도꼭지와 샤워기를 틀어 <strong>고여 있던 물을 최소 2-3분간 흘려보낸 뒤 환자를 입실</strong>시켜야 합니다.</li>
<li><strong>샤워기 헤드 및 수전 분해 소독</strong>: 샤워기 헤드 내부와 수도꼭지 끝의 거름망(기포발생기)은 3-6개월마다 분해하여 <a href="../../../hospital-law/infection-control/hospital-disinfectant-dilution-and-spraying-prohibition-rules/">의료기관 환경소독제 희석 기준</a>에 따라 락스 희석액(1,000 ppm)에 15분 이상 담가 물때와 침전물을 제거해야 합니다.</li>
<li><strong>정수기 및 냉온수기 위생 점검 연계</strong>: 원내 로비와 대기실 정수기의 6개월 주기 청소·소독 및 관리카드 부착 의무는 <a href="../../../hospital-law/water-hygiene/hospital-water-dispenser-cleaning-and-filter-rules/">병원 정수기 위생관리 기준과 관리카드 2년 보존</a>을 철저히 준수해야 합니다.</li>
</ol>
<hr>
<h2 id="section-6">헷갈리는 실무 사례와 현장 대응 가이드</h2>
<div class="law-table-wrap" role="region" aria-label="조건과 기준 비교표 · 가로로 스크롤할 수 있습니다" tabindex="0"><table>
<thead>
<tr>
<th scope="col">상황 및 질의</th>
<th scope="col">현장 판단 및 법적·지침 기준</th>
<th scope="col">올바른 실무 조치 방법</th>
</tr>
</thead>
<tbody><tr>
<td><strong>Q1. 의원급 병원인데 개별 천장형 시스템 에어컨을 씁니다. 냉각탑 검사를 해야 하나요?</strong></td>
<td><strong>[대상 제외]</strong> 실외기 방식은 냉각탑 없음</td>
<td>시스템 에어컨(EHP/GHP)은 공기 냉각 방식 실외기를 사용하므로 냉각수가 없어 레지오넬라 검사 대상이 아닙니다. 단, 필터 청소와 공기질 관리는 <a href="../../../hospital-law/air-quality/hospital-indoor-air-quality-standards-and-measurement-rules/">병원 실내공기질 유지기준과 자가측정 의무</a>를 따라야 합니다.</td>
</tr>
<tr>
<td><strong>Q2. 임차 병원인데 건물 옥상 냉각탑 소독은 건물주가 하나요, 병원이 하나요?</strong></td>
<td><strong>[임대인 관리 책임]</strong> 공용 시설물 원칙</td>
<td>중앙공조 냉각탑은 건물 공용 설비이므로 건물 관리소(임대인)가 관리합니다. 다만 보건소 점검 시 입주 병원 환경평가에 반영되므로, 병원 행정팀은 건물 관리단에 <strong>하절기 레지오넬라 검사 성적서와 소독 필증을 정기 요청하여 보관</strong>해야 합니다.</td>
</tr>
<tr>
<td><strong>Q3. 보건소 수질검사에서 레지오넬라균이 1,500 CFU/L 나왔습니다. 영업정지인가요?</strong></td>
<td><strong>[청소·소독 시정명령]</strong> 즉시 중단 단계는 아님</td>
<td>1,000-10,000 CFU/L 구간은 개선 권고 단계입니다. 살균제 증량 투입과 수조 청소를 즉시 실시하고, 관할 보건소에 소독 조치 결과 보고서와 재검사 결과를 제출하면 됩니다.</td>
</tr>
<tr>
<td><strong>Q4. 샤워기 호스를 금속 자바라에서 실리콘 호스로 바꾸는 것이 감염 예방에 도움이 되나요?</strong></td>
<td><strong>[적극 권장]</strong> 바이오필름 억제 효과</td>
<td>금속 주름관 호스는 틈새에 물때가 끼기 쉬워 레지오넬라균 번식에 취약합니다. 표면이 매끄러운 항균 실리콘 호스로 교체하고 주기적으로 고온 소독을 실시하는 것이 좋습니다.</td>
</tr>
</tbody></table></div>
<h2 id="sources">근거 원문</h2><p>법령은 국가법령정보센터 원문을 기준으로 확인했습니다. 지침과 지자체 안내는 법령과 구분해 표시합니다.</p><div class="law-table-wrap" role="region" aria-label="법령과 지침 근거" tabindex="0"><table><thead><tr><th scope="col">구분</th><th scope="col">원문·확인한 버전</th><th scope="col">해당 내용</th></tr></thead><tbody><tr><th scope="row">법령·조문</th><td><a href="https://www.law.go.kr/법령/감염병의예방및관리에관한법률/제2조">감염병의 예방 및 관리에 관한 법률 제2조 제4호 — 제3급감염병 (레지오넬라증)</a><p>2026.11.18. 현행 확인 · 법률 제21521호</p></td><td>레지오넬라증의 법정감염병 지정 및 의료기관의 감염 예방·관리 의무</td></tr><tr><th scope="row">공식 지침</th><td><a href="https://www.kdca.go.kr/">질병관리청 — 레지오넬라증 관리지침</a><p>질병관리청 최신 개정판</p></td><td>다중이용시설 및 의료기관 수계 시설(냉각탑, 급탕수, 샤워기) 검사 주기, 검출 균수별(CFU/L) 조치 기준 및 염소·열탕 소독 방법</td></tr><tr><th scope="row">법령·조문</th><td><a href="https://www.law.go.kr/법령/수도법/제33조">수도법 제33조 및 시행규칙 제22조의3 — 대형건축물 등의 저수조 청소 및 위생점검</a><p>2026.11.18. 현행 확인 · 법률 제20485호</p></td><td>급수용 저수조 반기 1회 청소, 매월 위생점검 및 연 1회 수질검사 의무</td></tr><tr><th scope="row">공식 지침</th><td><a href="https://www.kdca.go.kr/">질병관리청 — 의료기관 감염예방·관리 표준지침 (수계 환경관리)</a><p>질병관리청 표준지침</p></td><td>원내 호흡기 치료기기 증류수 사용 원칙, 수전 관리 및 배관 내 사수(Dead Leg) 정체수 배출</td></tr></tbody></table></div><h2 id="review-history">확인·수정 이력</h2><ul><li><time datetime="2026-11-18">2026-11-18</time> — 최초 작성·공식 근거 대조. 감염병예방법 제2조, 질병관리청 「레지오넬라증 관리지침」 및 수도법 제33조를 바탕으로 의료기관 냉각탑과 온수 배관의 레지오넬라균 검사 주기, 검출 농도별(CFU/L) 행정 조치 기준, 냉각탑 청소 절차 및 원내 수계 관리 수칙을 종합 정리했습니다.</li></ul><aside class="law-disclaimer"><p>이 글은 감염병예방법 및 질병관리청 레지오넬라증 관리지침을 바탕으로 정리한 실무 안내서입니다. 개별 의료기관의 수계 시설 구조, 관할 보건소의 하절기 환경 검체 채취 일정 및 행정지도 세부 기준은 관할 지자체 보건소에 확인하시기 바랍니다.</p></aside></div></article><nav class="info-article-nav" aria-label="관련 안내"><a href="../../../hospital-law/">환경관리 법령·지침 목록</a></nav></div></main><nav class="site-mobile-contact" aria-label="빠른 상담"><a href="../../../p5-estimate.html">무료 견적 요청</a><a href="tel:01087813412">전화상담</a></nav>
<footer class="site-footer bg-surface-container-low text-on-surface">
  <div class="max-w-7xl mx-auto px-margin-mobile md:px-margin-tablet lg:px-margin">
    <div class="footer-intro">
      <div>
        <span class="brand-wordmark" role="img" aria-label="원내케어 WONNAE CARE"><img class="wordmark-image" src="../../../assets/brand/wonnae-care.svg" alt="" aria-hidden="true" width="574" height="117"></span>
        <p class="footer-description footer-brand-relationship"><span class="brand-accent">원내케어</span>는 샤인크린환경이 운영하는 병원청소 전문 브랜드입니다.</p>
        <p class="footer-description">진료 공간의 쾌적함을 위한 병원 정기청소와 공간별 청결관리</p>
      </div>
      <div class="footer-quality"><span>CLEANING &amp; QUALITY CARE</span><p>구역별 청소도구 분리 · 정기적인 현장 점검</p></div>
    </div>
    <div class="footer-details">
      <dl class="footer-company" aria-label="사업자 정보">
        <div><dt>상호</dt><dd>샤인크린환경</dd></div>
        <div><dt>대표자</dt><dd>권경숙</dd></div>
        <div><dt>사업자등록번호</dt><dd>742-77-00222</dd></div>
        <div><dt>대표번호</dt><dd><a href="tel:01087813412"><span class="phone-number">010-8781-3412</span><span class="phone-mobile-label">전화상담</span></a></dd></div>
        <div class="footer-address"><dt>사업장 주소</dt><dd>서울특별시 강남구 테헤란로 423, 지상2층 2364호 (삼성동)</dd></div>
      </dl>
      <nav class="footer-links" aria-label="이용 안내">
        <span class="footer-links-title">이용 안내</span>
        <a href="https://blog.naver.com/kingdom2765" target="_blank" rel="noopener noreferrer" aria-label="네이버 블로그 (새 탭에서 열기)">네이버 블로그 <span aria-hidden="true">↗</span></a>
        <a data-path="privacy-policy" href="#">개인정보 처리방침</a>
        <a data-path="terms-of-service" href="#">이용약관</a>
        <a href="../../../hospital-law/">환경관리 법령·지침</a>
      </nav>
    </div>
    <div class="footer-bottom">
      <p>© <span class="brand-accent">WONNAE CARE</span>. All rights reserved. Medical Space Hygiene Architecture.</p>
      <a class="footer-admin" data-path="p6-admin" href="../../../p6-admin.html">관리자 접속 <span aria-hidden="true">↗</span></a>
    </div>
  </div>
</footer>
<dialog id="info-dialog" aria-labelledby="dialog-title"><button class="dialog-close" aria-label="안내창 닫기">×</button><span class="eyebrow"><span class="brand-accent">WONNAE CARE</span> · HOSPITAL CLEANING</span><h2 id="dialog-title"></h2><div id="dialog-content"></div><a class="dialog-call" href="tel:01087813412">전화상담 <span class="phone-number">010-8781-3412</span> <span aria-hidden="true">↗</span></a></dialog><script src="../../../app.js" defer></script><script src="../../../analytics.js" type="module"></script></body></html>